QCVN 09:2017/BXD — Quy chuẩn kỹ thuật quốc gia về Các công trình xây dựng sử dụng năng lượng hiệu quả

(Trích đoạn mẫu dùng cho môi trường phát triển. Không phải văn bản pháp quy đầy đủ.)

1 Quy định chung

1.1 Phạm vi điều chỉnh
Quy chuẩn này quy định các yêu cầu kỹ thuật bắt buộc về sử dụng năng lượng
hiệu quả phải tuân thủ khi thiết kế, xây dựng mới hoặc cải tạo các công trình
dân dụng và công nghiệp có tổng diện tích sàn từ 2500 m² trở lên.

1.2 Đối tượng áp dụng
Quy chuẩn áp dụng đối với chủ đầu tư, đơn vị thiết kế, đơn vị thi công, đơn vị
kiểm định và các tổ chức cá nhân có liên quan đến hoạt động xây dựng các loại
công trình thuộc phạm vi điều chỉnh.

2 Lớp vỏ công trình

2.1 Hệ số truyền nhiệt tường ngoài
2.1.1 Hệ số truyền nhiệt tổng của tường bao che ngoài đối với công trình tại
vùng khí hậu I và II không được vượt quá 1,8 W/m²K. Đối với vùng khí hậu III
và IV, hệ số truyền nhiệt tổng không vượt quá 2,0 W/m²K.

2.1.2 Đối với các bề mặt kính trên tường, hệ số truyền nhiệt tổng của bộ phận
kính không được vượt quá 3,2 W/m²K và hệ số hấp thụ năng lượng mặt trời SHGC
không vượt quá 0,4 với hướng đông tây.

2.2 Mái và sàn áp mái
Hệ số truyền nhiệt tổng của mái nhà không vượt quá 1,0 W/m²K đối với mái bằng
và 0,9 W/m²K đối với mái dốc. Lớp cách nhiệt phải bố trí liên tục, không tạo
cầu nhiệt qua các điểm liên kết giữa kết cấu chịu lực và lớp vỏ.

3 Hệ thống chiếu sáng

3.1 Mật độ công suất chiếu sáng
3.1.1 Mật độ công suất chiếu sáng lắp đặt trong khu văn phòng không được vượt
quá 11 W/m² sàn sử dụng. Đối với khu vực hành lang, kho và phòng kỹ thuật,
mật độ công suất lắp đặt không vượt quá 5 W/m².

3.1.2 Trong các không gian có chiều sâu lớn hơn 6 m so với cửa sổ ngoài, phải
bố trí điều khiển chiếu sáng phân nhóm để có thể tắt riêng các đèn vùng gần
cửa sổ khi ánh sáng tự nhiên đủ.

3.2 Hệ thống điều khiển chiếu sáng
Hệ thống chiếu sáng tại các khu vực sử dụng không thường xuyên như phòng họp,
phòng vệ sinh, kho phải có cảm biến hiện diện hoặc cảm biến chuyển động, tự
động tắt sau thời gian không có hoạt động không quá 15 phút.

4 Hệ thống điều hòa không khí

4.1 Hiệu suất thiết bị
4.1.1 Hệ số hiệu suất năng lượng EER tối thiểu của máy điều hòa không khí
trung tâm chiller làm mát bằng nước với công suất từ 350 kW trở lên không nhỏ
hơn 3,1. Đối với chiller giải nhiệt gió, EER tối thiểu là 2,9.

4.1.2 Hệ số COP tối thiểu của máy điều hòa không khí cục bộ kiểu cassette công
suất lạnh trên 7,1 kW là 3,2 ở chế độ làm lạnh và 3,4 ở chế độ sưởi.

4.2 Phân vùng điều khiển
Hệ thống điều hòa không khí phải được phân vùng điều khiển theo hướng nắng,
chức năng sử dụng và thời gian vận hành. Mỗi vùng có diện tích không nhỏ hơn
200 m² phải có bộ điều khiển nhiệt độ độc lập với độ phân giải tối thiểu 1 độ C.

5 Đo lường và giám sát năng lượng

5.1 Hệ thống đo đếm
Mỗi công trình thuộc phạm vi điều chỉnh phải được trang bị hệ thống đo đếm
điện năng tiêu thụ riêng cho các nhóm phụ tải chính gồm chiếu sáng, điều hòa
không khí, ổ cắm thiết bị văn phòng và phụ tải đặc biệt.

5.2 Hệ thống quản lý tòa nhà
Công trình có tổng diện tích sàn trên 10 000 m² phải trang bị hệ thống quản lý
tòa nhà BMS có khả năng giám sát thông số vận hành của hệ thống điều hòa
không khí, hệ thống thông gió và hệ thống chiếu sáng theo thời gian thực.

6 Năng lượng tái tạo

6.1 Diện tích lắp đặt tối thiểu
Công trình thuộc phạm vi điều chỉnh tại các tỉnh thành phố có cường độ bức
xạ trung bình năm lớn hơn 4,5 kWh/m²/ngày phải bố trí diện tích trên mái dành
cho hệ thống quang điện mặt trời không nhỏ hơn 20 phần trăm tổng diện tích
mái lợp.

6.2 Bình nước nóng năng lượng mặt trời
Đối với khách sạn từ ba sao trở lên và bệnh viện có quy mô từ 100 giường trở
lên, bình nước nóng năng lượng mặt trời phải đáp ứng tối thiểu 30 phần trăm
nhu cầu nước nóng sinh hoạt trung bình ngày.
